
Version,                  
    8.3.0.001;                !- Version Identifier

SimulationControl,        
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes;                      !- Do HVAC Sizing Simulation for Sizing Periods

Building,                 
    Building,                 !- Name
    0.0,                      !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,        
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,     
    ConductionTransferFunction,    !- Algorithm
    2000.0;                   !- Surface Temperature Upper Limit

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                      !- Temperature Capacity Multiplier
    1.0,                      !- Humidity Capacity Multiplier
    1.0,                      !- Carbon Dioxide Capacity Multiplier
    1.0;                      !- Generic Contaminant Capacity Multiplier

Timestep,                 
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,        
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

ProgramControl,           
    1;                        !- Number of Threads Allowed

Site:Location,            
    Office,                   !- Name
    40.45,                    !- Latitude
    -3.55,                    !- Longitude
    1,                        !- Time Zone
    582;                      !- Elevation

SizingPeriod:DesignDay,   
    Summer Design Day in Office Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    36.3,                     !- Maximum DryBulb Temperature
    15.6,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    19.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    0.0,                      !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,   
    Winter Design Day in Office,    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -4.0,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -4.0,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    94525.9,                  !- Barometric Pressure
    11.6,                     !- Wind Speed
    0.0,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,                
    Office,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    1 Jan,                    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,            !- Name
    25 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,               !- Name
    26 Dec,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,            !- Name
    2nd Monday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,            !- Name
    1st Sunday in April,      !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18.0,                     !- January Ground Temperature
    18.0,                     !- February Ground Temperature
    18.0,                     !- March Ground Temperature
    18.0,                     !- April Ground Temperature
    18.0,                     !- May Ground Temperature
    18.0,                     !- June Ground Temperature
    18.0,                     !- July Ground Temperature
    18.0,                     !- August Ground Temperature
    18.0,                     !- September Ground Temperature
    18.0,                     !- October Ground Temperature
    18.0,                     !- November Ground Temperature
    18.0;                     !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    6.09,                     !- January Ground Temperature
    5.28,                     !- February Ground Temperature
    6.71,                     !- March Ground Temperature
    8.95,                     !- April Ground Temperature
    14.81,                    !- May Ground Temperature
    19.34,                    !- June Ground Temperature
    22.39,                    !- July Ground Temperature
    23.32,                    !- August Ground Temperature
    21.74,                    !- September Ground Temperature
    18.22,                    !- October Ground Temperature
    13.53,                    !- November Ground Temperature
    9.18;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14.0,                     !- January Surface Ground Temperature
    14.0,                     !- February Surface Ground Temperature
    14.0,                     !- March Surface Ground Temperature
    14.0,                     !- April Surface Ground Temperature
    14.0,                     !- May Surface Ground Temperature
    14.0,                     !- June Surface Ground Temperature
    14.0,                     !- July Surface Ground Temperature
    14.0,                     !- August Surface Ground Temperature
    14.0,                     !- September Surface Ground Temperature
    14.0,                     !- October Surface Ground Temperature
    14.0,                     !- November Surface Ground Temperature
    14.0;                     !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14.0,                     !- January Deep Ground Temperature
    14.0,                     !- February Deep Ground Temperature
    14.0,                     !- March Deep Ground Temperature
    14.0,                     !- April Deep Ground Temperature
    14.0,                     !- May Deep Ground Temperature
    14.0,                     !- June Deep Ground Temperature
    14.0,                     !- July Deep Ground Temperature
    14.0,                     !- August Deep Ground Temperature
    14.0,                     !- September Deep Ground Temperature
    14.0,                     !- October Deep Ground Temperature
    14.0,                     !- November Deep Ground Temperature
    14.0;                     !- December Deep Ground Temperature

Site:GroundReflectance,   
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    10.0,                     !- Annual Average Outdoor Air Temperature
    20.0;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,       
    Any Number;               !- Name

ScheduleTypeLimits,       
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,       
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,       
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,       
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,      
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,      
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50.0,                     !- Hour 1
    50.0,                     !- Hour 2
    50.0,                     !- Hour 3
    50.0,                     !- Hour 4
    50.0,                     !- Hour 5
    50.0,                     !- Hour 6
    50.0,                     !- Hour 7
    50.0,                     !- Hour 8
    50.0,                     !- Hour 9
    50.0,                     !- Hour 10
    50.0,                     !- Hour 11
    50.0,                     !- Hour 12
    50.0,                     !- Hour 13
    50.0,                     !- Hour 14
    50.0,                     !- Hour 15
    50.0,                     !- Hour 16
    50.0,                     !- Hour 17
    50.0,                     !- Hour 18
    50.0,                     !- Hour 19
    50.0,                     !- Hour 20
    50.0,                     !- Hour 21
    50.0,                     !- Hour 22
    50.0,                     !- Hour 23
    50.0;                     !- Hour 24

Schedule:Day:Hourly,      
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0,                      !- Hour 1
    0.0,                      !- Hour 2
    0.0,                      !- Hour 3
    0.0,                      !- Hour 4
    0.0,                      !- Hour 5
    0.0,                      !- Hour 6
    0.0,                      !- Hour 7
    0.0,                      !- Hour 8
    0.0,                      !- Hour 9
    0.0,                      !- Hour 10
    0.0,                      !- Hour 11
    0.0,                      !- Hour 12
    0.0,                      !- Hour 13
    0.0,                      !- Hour 14
    0.0,                      !- Hour 15
    0.0,                      !- Hour 16
    0.0,                      !- Hour 17
    0.0,                      !- Hour 18
    0.0,                      !- Hour 19
    0.0,                      !- Hour 20
    0.0,                      !- Hour 21
    0.0,                      !- Hour 22
    0.0,                      !- Hour 23
    0.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4.0,                      !- Hour 1
    4.0,                      !- Hour 2
    4.0,                      !- Hour 3
    4.0,                      !- Hour 4
    4.0,                      !- Hour 5
    4.0,                      !- Hour 6
    4.0,                      !- Hour 7
    4.0,                      !- Hour 8
    4.0,                      !- Hour 9
    4.0,                      !- Hour 10
    4.0,                      !- Hour 11
    4.0,                      !- Hour 12
    4.0,                      !- Hour 13
    4.0,                      !- Hour 14
    4.0,                      !- Hour 15
    4.0,                      !- Hour 16
    4.0,                      !- Hour 17
    4.0,                      !- Hour 18
    4.0,                      !- Hour 19
    4.0,                      !- Hour 20
    4.0,                      !- Hour 21
    4.0,                      !- Hour 22
    4.0,                      !- Hour 23
    4.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2.0,                      !- Hour 1
    2.0,                      !- Hour 2
    2.0,                      !- Hour 3
    2.0,                      !- Hour 4
    2.0,                      !- Hour 5
    2.0,                      !- Hour 6
    2.0,                      !- Hour 7
    2.0,                      !- Hour 8
    2.0,                      !- Hour 9
    2.0,                      !- Hour 10
    2.0,                      !- Hour 11
    2.0,                      !- Hour 12
    2.0,                      !- Hour 13
    2.0,                      !- Hour 14
    2.0,                      !- Hour 15
    2.0,                      !- Hour 16
    2.0,                      !- Hour 17
    2.0,                      !- Hour 18
    2.0,                      !- Hour 19
    2.0,                      !- Hour 20
    2.0,                      !- Hour 21
    2.0,                      !- Hour 22
    2.0,                      !- Hour 23
    2.0;                      !- Hour 24

Schedule:Day:Hourly,      
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1.0,                      !- Hour 1
    1.0,                      !- Hour 2
    1.0,                      !- Hour 3
    1.0,                      !- Hour 4
    1.0,                      !- Hour 5
    1.0,                      !- Hour 6
    1.0,                      !- Hour 7
    1.0,                      !- Hour 8
    1.0,                      !- Hour 9
    1.0,                      !- Hour 10
    1.0,                      !- Hour 11
    1.0,                      !- Hour 12
    1.0,                      !- Hour 13
    1.0,                      !- Hour 14
    1.0,                      !- Hour 15
    1.0,                      !- Hour 16
    1.0,                      !- Hour 17
    1.0,                      !- Hour 18
    1.0,                      !- Hour 19
    1.0,                      !- Hour 20
    1.0,                      !- Hour 21
    1.0,                      !- Hour 22
    1.0,                      !- Hour 23
    1.0;                      !- Hour 24

Schedule:Week:Daily,      
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,      
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Compact,         
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,         
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,         
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,         
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,         
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,         
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,         
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,         
    ASHRAE 90.1 Occupancy - Office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 07:00,             !- Field 5
    0.10,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.20,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 18:00,             !- Field 11
    0.30,                     !- Field 12
    Until: 22:00,             !- Field 13
    0.10,                     !- Field 14
    Until: 24:00,             !- Field 15
    0.05,                     !- Field 16
    For: Saturday,            !- Field 17
    Until: 06:00,             !- Field 18
    0,                        !- Field 19
    Until: 08:00,             !- Field 20
    0.10,                     !- Field 21
    Until: 12:00,             !- Field 22
    0.30,                     !- Field 23
    Until: 17:00,             !- Field 24
    0.10,                     !- Field 25
    Until: 19:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 24:00,             !- Field 28
    0,                        !- Field 29
    For: Sunday,              !- Field 30
    Until: 06:00,             !- Field 31
    0,                        !- Field 32
    Until: 18:00,             !- Field 33
    0.05,                     !- Field 34
    Until: 24:00,             !- Field 35
    0,                        !- Field 36
    For: SummerDesignDay,     !- Field 37
    Until: 08:00,             !- Field 38
    0,                        !- Field 39
    Until: 23:00,             !- Field 40
    1,                        !- Field 41
    Until: 24:00,             !- Field 42
    0,                        !- Field 43
    For: AllOtherDays,        !- Field 44
    Until: 24:00,             !- Field 45
    0;                        !- Field 46

Schedule:Compact,         
    ASHRAE 90.1 Lighting Receptacle - Office,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 05:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 07:00,             !- Field 5
    0.10,                     !- Field 6
    Until: 08:00,             !- Field 7
    0.30,                     !- Field 8
    Until: 12:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.80,                     !- Field 12
    Until: 17:00,             !- Field 13
    0.90,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.50,                     !- Field 16
    Until: 20:00,             !- Field 17
    0.30,                     !- Field 18
    Until: 22:00,             !- Field 19
    0.20,                     !- Field 20
    Until: 23:00,             !- Field 21
    0.10,                     !- Field 22
    Until: 24:00,             !- Field 23
    0.05,                     !- Field 24
    For: Saturday,            !- Field 25
    Until: 06:00,             !- Field 26
    0.05,                     !- Field 27
    Until: 08:00,             !- Field 28
    0.10,                     !- Field 29
    Until: 12:00,             !- Field 30
    0.30,                     !- Field 31
    Until: 17:00,             !- Field 32
    0.15,                     !- Field 33
    Until: 24:00,             !- Field 34
    0.05,                     !- Field 35
    For: Sunday,              !- Field 36
    Until: 24:00,             !- Field 37
    0.05,                     !- Field 38
    For: SummerDesignDay,     !- Field 39
    Until: 08:00,             !- Field 40
    0,                        !- Field 41
    Until: 23:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    0,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,         
    Activity Schedule 12,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    127;                      !- Field 4

Schedule:Compact,         
    Clothing Schedule 12,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Material,                 
    BRICKWORK_OUTER_LEAF,     !- Name
    Rough,                    !- Roughness
    0.14,                     !- Thickness
    0.84,                     !- Conductivity
    1700.0,                   !- Density
    800.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    MW_GLASS_WOOL_WALL,       !- Name
    Rough,                    !- Roughness
    0.032,                    !- Thickness
    0.04,                     !- Conductivity
    12.0,                     !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    BRICKWORK_INNER_LEAF,     !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.62,                     !- Conductivity
    1700.0,                   !- Density
    800.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    CAST_CONCRETE,            !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    0.38,                     !- Conductivity
    1200.0,                   !- Density
    1000.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    AERATED_CONCRETE_SLAB,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.16,                     !- Conductivity
    500.0,                    !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    UREA_FORMALDEHYDE_FOAM,    !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.04,                     !- Conductivity
    10.0,                     !- Density
    1400.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    FLOOR_ROOF_SCREED,        !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200.0,                   !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    TIMBER_FLOORING,          !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650.0,                    !- Density
    1200.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,                 
    MW_GLASS_WOOL_ROOF,       !- Name
    Rough,                    !- Roughness
    0.00893,                  !- Thickness
    0.04,                     !- Conductivity
    12.0,                     !- Density
    840.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

WindowMaterial:Glazing,   
    Glazing,                  !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0;                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,       
    AirGap,                   !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

Construction,             
    EXTERIOR_WALL,            !- Name
    BRICKWORK_OUTER_LEAF,     !- Outside Layer
    MW_GLASS_WOOL_WALL,       !- Layer 2
    BRICKWORK_INNER_LEAF;     !- Layer 3

Construction,             
    TOP_ROOF,                 !- Name
    CAST_CONCRETE,            !- Outside Layer
    MW_GLASS_WOOL_ROOF,       !- Layer 2
    AERATED_CONCRETE_SLAB;    !- Layer 3

Construction,             
    GROUND_FLOOR,             !- Name
    UREA_FORMALDEHYDE_FOAM,    !- Outside Layer
    CAST_CONCRETE,            !- Layer 2
    FLOOR_ROOF_SCREED,        !- Layer 3
    TIMBER_FLOORING;          !- Layer 4

Construction,             
    INTERMEDIATE_CEILING,     !- Name
    CAST_CONCRETE;            !- Outside Layer

Construction,             
    INTERMEDIATE_FLOOR,       !- Name
    CAST_CONCRETE;            !- Outside Layer

Construction,             
    EXTERIOR_WINDOW,          !- Name
    Glazing;                  !- Outside Layer

GlobalGeometryRules,      
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,                     
    Zone001,                  !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,                     
    Zone002,                  !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    3.0,                      !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,                     
    Zone003,                  !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    21.0,                     !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,                 
    AllZones,                 !- Name
    Zone001,                  !- Zone 1 Name
    Zone002,                  !- Zone 2 Name
    Zone003;                  !- Zone 3 Name

BUILDINGSURFACE:DETAILED, 
    Zone001:Wall001Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone001:Wall002Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone001:Wall003Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone001:Wall004Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone001:Wall005Storey001,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone001,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone001:Ceiling001,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone001,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor001,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    3.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    3.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone001:Floor001,         !- Name
    Floor,                    !- Surface Type
    GROUND_FLOOR,             !- Construction Name
    Zone001,                  !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall001Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall002Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall003Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall004Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall005Storey002,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Ceiling001,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor002,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    6.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    6.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Floor001,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone001:Ceiling001,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    3.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    3.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    3.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall001Storey003,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall002Storey003,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall003Storey003,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall004Storey003,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall005Storey003,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    9.0;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Ceiling002,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor003,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    9.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    9.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Floor002,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling001,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    6.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    6.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    6.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    6.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall001Storey004,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall002Storey004,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall003Storey004,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall004Storey004,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall005Storey004,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    12.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Ceiling003,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor004,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    12.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    12.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Floor003,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling002,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    9.0,                      !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    9.0,                      !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    9.0,                      !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    9.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    9.0;                      !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall001Storey005,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    15.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall002Storey005,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    15.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall003Storey005,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    15.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall004Storey005,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    15.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall005Storey005,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    15.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Ceiling004,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor005,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    15.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    15.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Floor004,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling003,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    12.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    12.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    12.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    12.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    12.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall001Storey006,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    18.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall002Storey006,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    18.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall003Storey006,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    18.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall004Storey006,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    18.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall005Storey006,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    18.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Ceiling005,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Floor006,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    18.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    18.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Floor005,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling004,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    15.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    15.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    15.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    15.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    15.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall001Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    21.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall002Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    21.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall003Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    21.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall004Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    21.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Wall005Storey007,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone002,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    21.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Ceiling006,       !- Name
    Ceiling,                  !- Surface Type
    INTERMEDIATE_CEILING,     !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone003:Floor001,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    21.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    21.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone002:Floor006,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone002,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling005,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    18.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    18.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    18.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    18.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    18.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Wall001Storey008,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    24.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Wall002Storey008,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    8.0,                      !- Vertex 4 Xcoordinate
    7.0,                      !- Vertex 4 Ycoordinate
    24.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Wall003Storey008,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    8.0,                      !- Vertex 1 Xcoordinate
    7.0,                      !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    8.0,                      !- Vertex 2 Xcoordinate
    7.0,                      !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    15.0,                     !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    24.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Wall004Storey008,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    15.0,                     !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    15.0,                     !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    24.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Wall005Storey008,    !- Name
    Wall,                     !- Surface Type
    EXTERIOR_WALL,            !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    24.0;                     !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Roof001,          !- Name
    Roof,                     !- Surface Type
    TOP_ROOF,                 !- Construction Name
    Zone003,                  !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    24.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    24.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    24.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    15.0,                     !- Vertex 4 Ycoordinate
    24.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    15.0,                     !- Vertex 5 Ycoordinate
    24.0;                     !- Vertex 5 Zcoordinate

BUILDINGSURFACE:DETAILED, 
    Zone003:Floor001,         !- Name
    Floor,                    !- Surface Type
    INTERMEDIATE_FLOOR,       !- Construction Name
    Zone003,                  !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Zone002:Ceiling006,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0.0,                      !- View Factor to Ground
    5,                        !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    15.0,                     !- Vertex 1 Ycoordinate
    21.0,                     !- Vertex 1 Zcoordinate
    15.0,                     !- Vertex 2 Xcoordinate
    15.0,                     !- Vertex 2 Ycoordinate
    21.0,                     !- Vertex 2 Zcoordinate
    8.0,                      !- Vertex 3 Xcoordinate
    7.0,                      !- Vertex 3 Ycoordinate
    21.0,                     !- Vertex 3 Zcoordinate
    15.0,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    21.0,                     !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    21.0;                     !- Vertex 5 Zcoordinate

WINDOW,                   
    Zone001:Wall002Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall002Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone001:Wall003Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall003Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone001:Wall004Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall004Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone001:Wall005Storey001:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone001:Wall005Storey001,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall002Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall003Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall004Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall005Storey002:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey002,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall002Storey003:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey003,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall003Storey003:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey003,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall004Storey003:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey003,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall005Storey003:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey003,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall002Storey004:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey004,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall003Storey004:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey004,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall004Storey004:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey004,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall005Storey004:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey004,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall002Storey005:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey005,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall003Storey005:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey005,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall004Storey005:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey005,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall005Storey005:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey005,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall002Storey006:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey006,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall003Storey006:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey006,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall004Storey006:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey006,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall005Storey006:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey006,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall002Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall002Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall003Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall003Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall004Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall004Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone002:Wall005Storey007:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone002:Wall005Storey007,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone003:Wall002Storey008:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall002Storey008,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.73615310619,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.42718872424,            !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone003:Wall003Storey008:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall003Storey008,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    2.93810004157,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    4.7539457296,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone003:Wall004Storey008:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall004Storey008,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WINDOW,                   
    Zone003:Wall005Storey008:Window001,    !- Name
    EXTERIOR_WINDOW,          !- Construction Name
    Zone003:Wall005Storey008,    !- Building Surface Name
    ,                         !- Shading Control Name
    Wood,                     !- Frame and Divider Name
    1.0,                      !- Multiplier
    4.14589803375,            !- Starting X Coordinate
    0.82917960675,            !- Starting Z Coordinate
    6.7082039325,             !- Length
    1.3416407865;             !- Height

WindowProperty:FrameAndDivider,
    Aluminium,                !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    PVC,                      !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    Wood,                     !- Name
    0.04,                     !- Frame Width
    0.0,                      !- Frame Outside Projection
    0.0,                      !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1.0,                      !- Number of Horizontal Dividers
    1.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

People,                   
    People 12,                !- Name
    AllZones,                 !- Zone or ZoneList Name
    ASHRAE 90.1 Occupancy - Office,  !- Number of People Schedule Name,    !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3.527568,                 !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 12,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 12,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,                   
    12 General lighting,      !- Name
    AllZones,                 !- Zone or ZoneList Name
    ASHRAE 90.1 Lighting Receptacle - Office,  !- Schedule Name,    !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    1904.8867,                !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Return Air Fraction
    0.72,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    ELECTRIC EQUIPMENT#12#GeneralLights;    !- EndUse Subcategory

ElectricEquipment,        
    12 Miscellaneous gain 1,    !- Name
    AllZones,                 !- Zone or ZoneList Name
    ASHRAE 90.1 Lighting Receptacle - Office,  !- Schedule Name,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2298.2106,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.0,                      !- Fraction Lost
    ELECTRIC EQUIPMENT#12#02;    !- EndUse Subcategory

OutputControl:IlluminanceMap:Style,
    Comma;                    !- Column Separator

ZoneInfiltration:DesignFlowRate,
    12 Infiltration,          !- Name
    AllZones,                 !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.120035,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0;                      !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    12 Nat Vent,              !- Name
    AllZones,                 !- Zone or ZoneList Name
    ASHRAE 90.1 Occupancy - Office,  !- Schedule Name,    !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.857395,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0.0,                      !- Fan Pressure Rise
    1.0,                      !- Fan Total Efficiency
    1.0,                      !- Constant Term Coefficient
    0.0,                      !- Temperature Term Coefficient
    0.0,                      !- Velocity Term Coefficient
    0.0,                      !- Velocity Squared Term Coefficient
    22.0,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100.0,                    !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0.0,                      !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100.0,                   !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100.0,                    !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40.0;                     !- Maximum Wind Speed

Sizing:Parameters,        
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

CurrencyType,             
    GBP;                      !- Monetary Unit

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,     
    Details;                  !- Report Type

Output:Surfaces:Drawing,  
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Surfaces:Drawing,  
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,     
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummary,               !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary,    !- Report 2 Name
    DemandEndUseComponentsSummary,    !- Report 3 Name
    SensibleHeatGainSummary,    !- Report 4 Name
    InputVerificationandResultsSummary,    !- Report 5 Name
    AdaptiveComfortSummary,    !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary;       !- Report 15 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily,                    !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly,                  !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod,                !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Gas Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Defrost Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Crankcase Heater Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Air Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Pump Electric Power,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Gas Rate,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Propane Rate,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler FuelOil#1 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler FuelOil#2 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Coal Rate,         !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Diesel Rate,       !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Gasoline Rate,     !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler OtherFuel1 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler OtherFuel2 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Ancillary Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Evaporative Cooler Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water to Water Heat Pump Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Cooling Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Heating Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Defrost Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Water Heating Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Tank Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Heating Setpoint Not Met Time,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met Time,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Condenser Fan Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Fan Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller False Load Heat Transfer Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Humidifier Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Gas Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Propane Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater FuelOil#1 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater FuelOil#2 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Coal Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Diesel Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Gasoline Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Steam Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater DistrictHeating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater OtherFuel1 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater OtherFuel2 Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Baseboard Electric Power,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    12,                       !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    12,                       !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Gas Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Defrost Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Crankcase Heater Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Air Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Pump Electric Power,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Gas Rate,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Propane Rate,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler FuelOil#1 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler FuelOil#2 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Coal Rate,         !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Diesel Rate,       !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Gasoline Rate,     !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler OtherFuel1 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler OtherFuel2 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Ancillary Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Evaporative Cooler Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water to Water Heat Pump Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Cooling Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Heating Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Defrost Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Water Heating Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Tank Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Heating Setpoint Not Met Time,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met Time,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Condenser Fan Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Fan Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller False Load Heat Transfer Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Humidifier Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Gas Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Propane Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater FuelOil#1 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater FuelOil#2 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Coal Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Diesel Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Gasoline Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Steam Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater DistrictHeating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater OtherFuel1 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater OtherFuel2 Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Baseboard Electric Power,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    12,                       !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    12,                       !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Gas Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Defrost Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Crankcase Heater Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Air Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Terminal Beam Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air Terminal Beam Chilled Water Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Pump Electric Power,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heating Coil Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Gas Rate,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Propane Rate,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler FuelOil#1 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler FuelOil#2 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Coal Rate,         !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Diesel Rate,       !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Gasoline Rate,     !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler OtherFuel1 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler OtherFuel2 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Boiler Ancillary Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Evaporative Cooler Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water to Water Heat Pump Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Cooling Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Heating Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Defrost Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Crankcase Heater Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    VRF Heat Pump Evaporative Condenser Pump Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Coil Water Heating Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Tank Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Heating Setpoint Not Met While Occupied Time,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met While Occupied Time,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Heating Setpoint Not Met Time,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Cooling Setpoint Not Met Time,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller Condenser Fan Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Cooling Tower Fan Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Chiller False Load Heat Transfer Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Heat Exchanger Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Humidifier Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Air Loop Desiccant Dehumidifier Electric Consumption,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Gas Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Propane Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater FuelOil#1 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater FuelOil#2 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Coal Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Diesel Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Gasoline Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater Steam Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater DistrictHeating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater OtherFuel1 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Water Heater OtherFuel2 Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Baseboard Electric Power,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,          
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    daily;                    !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    monthly;                  !- Reporting Frequency

Output:Meter,             
    Electricity:Facility,     !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    Gas:Facility,             !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    InteriorEquipment:Electricity,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    InteriorLights:Electricity,    !- Name
    runperiod;                !- Reporting Frequency

Output:Meter,             
    ELECTRIC EQUIPMENT#12#GeneralLights*,    !- Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,       
    DisplayAdvancedReportVariables;    !- Key 1
